{"chunk_id": "v20_modbus_zh__p1_001", "text": "Entry type: Manual, Entry ID: 109977897, Entry date: 12/19/2024\nSINAMICS V20 变频器\n| Document: | SINAMICS V20 变频器 (12/2024, 中文) | |||\n| 主题类型: | 事实情况 |\n简介\n在 MODBUS 通讯中,只有主站可以发起通讯,从站应答。主站可使用两种方式向从站发送消息。一种是单播模式(地址为 1 至 247),此模式下主站直接寻址一个从站;另一种是广播模式(地址为 0),此模式下主站寻址所有从站。\n当从站被寻址并收到消息后,可以通过功能代码得知要执行的任务。从站接收的某些数据对应由功能代码定义的任务。此外还包含一个用于错误检测的 CRC(循环冗余校验)码。\nMODBUS 从站在接收并处理一个单播消息之后会发送应答,此前提是接收的消息中未检测到错误。如果发生处理错误,从站会发送错误消息进行应答。消息中有如下固定的成帧字符不可被更改:8 个数据位、1 个奇偶校验位以及 1 个或 2 个停止位。\n支持的功能代码\nSINAMICS V20仅支持三种功能代码。如果收到带有未知功能代码的请求,从站会返回错误消息。\nFC3 - 读保持寄存器\n当接收的消息带有 FC = 0", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["Modbus", "寄存器"], "comm_topic": "parameter_read_write", "protocol": "MODBUS", "function_code": "FC3"}}
{"chunk_id": "v20_modbus_zh__p1_002", "text": "能代码。如果收到带有未知功能代码的请求,从站会返回错误消息。\nFC3 - 读保持寄存器\n当接收的消息带有 FC = 0 x 03 时,则为 4 字节数据,即 FC3 有 4 字节数据:\n- 2 字节为寄存器的起始地址\n- 2字节为寄存器数量\n|\n字节 1 |\n字节 2 |\n字节 3 |\n字节 4 |\n字节 5 |\n字节 6 |\n字节 7 |\n字节 8 |\n|---|---|---|---|---|---|---|---|\n|\n地址 |\nFC(0x03) |\n起始地址 |\n寄存器数 |\nCRC |\n|||\n|\n高 |\n低 |\n高 |\n低 |\n高 |\n低 |\n变频器的响应\n|\n字节 1 |\n字节 2 |\n字节 3 |\n字节 4 |\n字节 5 |\n... |\n字节 N*2 - 1 |\n字节 N*2 |\n字节 N*2 + 1 |\n字节 N*2 + 2 |\n|---|---|---|---|---|---|---|---|---|---|\n|\n地址 |\nFC(0x03) |\n字节数 |\n寄存器 1 的值 |\n... |\n寄存器 N 的值 |\nCRC |\n|||\n|\n高 |\n低 |\n高 |\n低 |\n高 |\n低 |\nFC6 - 写单一寄存器\n当接收的消息带有 FC = 0x06 时,则为 4 字节", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["寄存器"], "comm_topic": "parameter_read_write", "function_code": "FC3"}}
{"chunk_id": "v20_modbus_zh__p1_003", "text": "|\n高 |\n低 |\n高 |\n低 |\nFC6 - 写单一寄存器\n当接收的消息带有 FC = 0x06 时,则为 4 字节数据,即 FC6 有 4 字节数据:\n- 2 字节为寄存器的起始地址\n- 2字节为寄存器值\n|\n字节 1 |\n字节 2 |\n字节 3 |\n字节 4 |\n字节 5 |\n字节 6 |\n字节 7 |\n字节 8 |\n|---|---|---|---|---|---|---|---|\n|\n地址 |\nFC(0x06) |\n起始地址 |\n新寄存器值 |\nCRC |\n|||\n|\n高 |\n低 |\n高 |\n低 |\n高 |\n低 |\n变频器的响应\n|\n字节 1 |\n字节 2 |\n字节 3 |\n字节 4 |\n字节 5 |\n字节 6 |\n字节 7 |\n字节 8 |\n|---|---|---|---|---|---|---|---|\n|\n地址 |\nFC(0x06) |\n起始地址 |\n新寄存器值 |\nCRC |\n|||\n|\n高 |\n低 |\n高 |\n低 |\n高 |\n低 |\nFC16 - 写多寄存器\n当接收的消息带有 FC = 0x10 时,则为 5 + N 字节数据,即 FC16 有 5 + N 字节数据:\n- 2 字节为寄存器的起始地址\n- 2字节为寄存器数量\n- 1字节为字节计数\n- N字节为寄", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["寄存器"], "comm_topic": "parameter_read_write", "function_code": "FC6"}}
{"chunk_id": "v20_modbus_zh__p1_004", "text": "有 5 + N 字节数据:\n- 2 字节为寄存器的起始地址\n- 2字节为寄存器数量\n- 1字节为字节计数\n- N字节为寄存器值\n|\n字节 1 |\n字节 2 |\n字节 3 |\n字节 4 |\n字节 5 |\n字节 6 |\n字节 7 |\n... |\n字节 N - 1 |\n字节 N |\n字节 N + 1 |\n字节 N + 2 |\n|---|---|---|---|---|---|---|---|---|---|---|---|\n|\n地址 |\nFC(0x10) |\n起始地址 |\n寄存器数 |\n字节数 |\n... |\n寄存器 N 的值 |\nCRC |\n||||\n|\n高 |\n低 |\n高 |\n低 |\n高 |\n低 |\n高 |\n低 |\n变频器的响应\n|\n字节 1 |\n字节 2 |\n字节 3 |\n字节 4 |\n字节 5 |\n字节 6 |\n字节 7 |\n字节 8 |\n|---|---|---|---|---|---|---|---|\n|\n地址 |\nFC(0x10) |\n起始地址 |\n寄存器数 |\nCRC |\n|||\n|\n高 |\n低 |\n高 |\n低 |\n高 |\n低 |\nMODBUS 非循环通讯\n非循环通讯或一般参数访问都通过 Modbus 寄存器 40601 ... 40722 进行。\n通过 40601 控制非", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["Modbus", "寄存器"], "comm_topic": "parameter_read_write", "protocol": "MODBUS"}}
{"chunk_id": "v20_modbus_zh__p1_005", "text": "非循环通讯或一般参数访问都通过 Modbus 寄存器 40601 ... 40722 进行。\n通过 40601 控制非循环通讯。40602 包含功能代码(始终 = 47 = 2F hex)以及以下用户数据的数量。用户数据包含在寄存器 40603 ... 40722 中。\n非循环通讯一览\n|\n寄存器的值 |\n说明 |\n|||\n|---|---|---|---|---|\n|\n40601 |\n40602 |\n40603 ... 40722 |\n||\n|\n0 |\n47 |\n... |\n... |\n非循环写访问的值 |\n|\n1 |\n47 |\n任务长度 [字节] |\n任务数据 |\n激活非循环访问 |\n|\n2 |\n47 |\n应答长度 [字节] |\n应答数据 |\n成功任务的应答 |\n|\n2 |\n47 |\n0 |\n故障代码 |\n失败任务的应答 |\n故障代码", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["Modbus", "寄存器"], "comm_topic": "parameter_read_write", "protocol": "Modbus"}}
{"chunk_id": "v20_modbus_zh__p1_006", "text": "1 hex:Invalid Length(无效长度)", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "1 hex:Invalid Length(无效长度)"}}
{"chunk_id": "v20_modbus_zh__p1_007", "text": "2 hex:Invalid State(操作在当前变频器状态下不允许)", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "2 hex:Invalid State(操作在当前变频器状态下不允许)"}}
{"chunk_id": "v20_modbus_zh__p1_008", "text": "3 hex:Invalid function Code (FC ≠ 2F hex)", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "3 hex:Invalid function Code (FC ≠ 2F hex)"}}
{"chunk_id": "v20_modbus_zh__p1_009", "text": "4 hex:Response not ready(应答还未进行)", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "4 hex:Response not ready(应答还未进行)"}}
{"chunk_id": "v20_modbus_zh__p1_010", "text": "5 hex:Internal Error(一般系统故障)\n通过数据组 47 进行的失败的参数访问会记录在寄存器 40603 ... 40722 中。\n非周期性读取和写入参数\n通过 FC16 ,只需一个请求,可直接依次写入最多 122 个寄存器;而使用写单一寄存器 (FC6) 时,必须为每个寄存器分别写入报文头数据。\n报文头\n在报文头中除了要指定从站地址外,还需要指明传输类型、起始地址以及之后的寄存器数量。\n用户数据\n在用户数据中您可通过寄存器 40601 对访问进行控制。\n在寄存器 40602 中确定非循环访问以及任务数据的长度。\n寄存器 40603 包含任务参考(由用户确定)以及访问类型(读或写)。\n寄存器 40604 包含驱动对象的编号(始终为 1)以及要读取或写入的参数数量。\n寄存器 40605 包含属性,通过它可控制读取参数值还是参数属性。在元素数量中指定要读取多少个下标。\n示例:r0002 非循环读取\n写参数任务:读从站编号 17 的 r0002 的参数值\n|\n值 |\n字节 |\n描述 |\n|---|---|---|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["寄存器"], "section_h1": "5 hex:Internal Error(一般系统故障)", "comm_topic": "parameter_read_write", "param_id": "R0002", "function_code": "FC16"}}
{"chunk_id": "v20_modbus_zh__p1_011", "text": "11 h\n|\n1\n|\n设备地址\n|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "11 h"}}
{"chunk_id": "v20_modbus_zh__p1_012", "text": "10 h0258 h0007 h 0E h0001 h2F0A h8001 h0101 h1001 h0002 h0000 h\n|\n23,45,678,910,1112,1314,1516,1718,1920,21\n|\n功能代码(写多寄存器)寄存器起始地址 要读取的寄存器数量(40601 ... 40607)数据字节数(7 个寄存器,各 2 字节 = 14 字节) 40601:DS47 Control = 1(激活任务)40602:功能代码 2F h (47),任务长度 10 字节(0A h)40603:任务参考 = 80 h,任务识别 = 1 h40604:DO-ID = 1,参数数量 = 140605:属性,元素数量 = 140606:参数号 = 240607:子下标 = 0\n|\n|\nxx h xx h\n|\n2223\n|\nCRC “低”CRC “高”\n|\n启动参数任务:读从站编号 17 的 r0002 的参数值\n|\n值 |\n字节 |\n描述 |\n|---|---|---|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["寄存器"], "section_h1": "10 h0258 h0007 h 0E h0001 h2F0A h8001 h0101 h1001 h0002 h0000 h", "comm_topic": "parameter_read_write", "param_id": "R0002"}}
{"chunk_id": "v20_modbus_zh__p1_013", "text": "11 h\n|\n1\n|\n设备地址\n|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "11 h"}}
{"chunk_id": "v20_modbus_zh__p1_014", "text": "03 h0258 h0007 h0010 h\n|\n23,45,67,8\n|\n功能代码(读取)寄存器起始地址 要读取的寄存器数量(40601 ... 40607)寄存器数量\n|\n|\nxx h xx h\n|\n910\n|\nCRC “低”CRC “高”\n|\n成功读取时的应答\n|\n值 |\n字节 |\n描述 |\n|---|---|---|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["寄存器"], "section_h1": "03 h0258 h0007 h0010 h", "comm_topic": "parameter_read_write"}}
{"chunk_id": "v20_modbus_zh__p1_015", "text": "11 h\n|\n1\n|\n设备地址\n|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "11 h"}}
{"chunk_id": "v20_modbus_zh__p1_016", "text": "03 h 20 h0002 h2F08 h8001 h0101 h0301 h001F h\n|\n2 34,56,78,910,1112,1314,15\n|\n功能代码(读取)以下数据字节的数量(20 h:32 字节 ≙ 16 寄存器)40601:DS47 Control = 2(任务已执行)40602:功能代码 2F h (47),应答长度 8 字节40603:任务参考已映射 = 80 h, 应答识别 = 1(请求参数)40604:DO-ID = 1,参数数量 = 140605:格式,元素数量 = 140606:参数值 = 1F h (31)\n|\n|\nxx h xx h\n|\n1617\n|\nCRC “低”CRC “高”\n|\n读取失败时的应答 - 读任务还未完成\n|\n值 |\n字节 |\n描述 |\n|---|---|---|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["寄存器"], "section_h1": "03 h 20 h0002 h2F08 h8001 h0101 h0301 h001F h", "comm_topic": "parameter_read_write"}}
{"chunk_id": "v20_modbus_zh__p1_017", "text": "11 h\n|\n1\n|\n设备地址\n|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "11 h"}}
{"chunk_id": "v20_modbus_zh__p1_018", "text": "03 h 20 h0001 h2F00 h0004 h\n|\n234,56,78,9\n|\n功能代码(读取)以下数据字节的数量(20 h:32 字节 ≙ 16 寄存器)40601:控制值 1 = 任务正在处理40602:功能代码 2F h(47),应答长度 0(故障)40603:故障代码:0004 Response Not Ready(应答还未进行)\n|\n|\nxx h xx h\n|\n1011\n|\nCRC “低”CRC “高”\n|\n示例:设置 p1121 = 12.15\n写参数任务:写从站编号 17 的 p1121 的参数值\n|\n值 |\n字节 |\n描述 |\n|---|---|---|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["寄存器"], "section_h1": "03 h 20 h0001 h2F00 h0004 h", "comm_topic": "parameter_read_write", "param_id": "P1121"}}
{"chunk_id": "v20_modbus_zh__p1_019", "text": "11 h\n|\n1\n|\n设备地址\n|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "11 h"}}
{"chunk_id": "v20_modbus_zh__p1_020", "text": "10 h0258 h000A h 14 h0001 h2F10 h8002 h0101 h1001 h0461 h0000 h0801 h4142 h6666 h\n|\n23,45,678,910,1112,1314,1516,1718,1920,2122,2324,2526,27\n|\n功能代码(写多寄存器)寄存器起始地址 要写入的寄存器数量(40601 ... 40610)数据字节数(10 个寄存器,各 2 字节 = 20 字节) 40601:C1(激活任务)40602:功能代码 2F h (47),任务长度 16 字节(10 h)40603:任务参考 = 80 h,任务识别 = 2 h(写)40604:DO-ID = 1,参数数量 = 140605:属性,元素数量 = 140606:参数号 = 112140607:子下标 = 0 40608:格式 + 数量值40609:参数值 12,1540610:参数值\n|\n|\nxx h xx h\n|\n2829\n|\nCRC “低”CRC “高”\n|\n启动参数任务:写从站编号 17 的 p1121 的参数值\n|\n值 |\n字节 |\n描述 |\n|---|---|---|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["寄存器"], "section_h1": "10 h0258 h000A h 14 h0001 h2F10 h8002 h0101 h1001 h0461 h0000 h0801 h4142 h6666 h", "comm_topic": "parameter_read_write", "param_id": "P1121"}}
{"chunk_id": "v20_modbus_zh__p1_021", "text": "11 h\n|\n1\n|\n设备地址\n|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "11 h"}}
{"chunk_id": "v20_modbus_zh__p1_022", "text": "03 h0258 h0007 h0010 h\n|\n23,45,67,8\n|\n功能代码(读取)寄存器起始地址 要写入的寄存器数量(40601 ... 40610)寄存器数量\n|\n|\nxx h xx h\n|\n910\n|\nCRC “低”CRC “高”\n|\n成功写入时的应答\n|\n值 |\n字节 |\n描述 |\n|---|---|---|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["寄存器"], "section_h1": "03 h0258 h0007 h0010 h", "comm_topic": "parameter_read_write"}}
{"chunk_id": "v20_modbus_zh__p1_023", "text": "11 h\n|\n1\n|\n设备地址\n|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "11 h"}}
{"chunk_id": "v20_modbus_zh__p1_024", "text": "03 h 20 h0002 h2F04 h8002 h0101 h\n|\n2 34,56,78,910,11\n|\n功能代码(读取)以下数据字节的数量(20 h:32 字节 ≙ 16 寄存器)40601:DS47 Control = 2(任务已执行)40602:功能代码 2F h (47),应答长度 4 字节40603:任务参考已映射 = 80 h, 应答识别 = 2(修改参数)40604:DO-ID = 1,参数数量 = 1\n|\n|\nxx h xx h\n|\n1213\n|\nCRC “低”CRC “高”\n|\n写入失败时的应答 - 写任务还未完成\n|\n值 |\n字节 |\n描述 |\n|---|---|---|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["寄存器"], "section_h1": "03 h 20 h0002 h2F04 h8002 h0101 h", "comm_topic": "parameter_read_write"}}
{"chunk_id": "v20_modbus_zh__p1_025", "text": "11 h\n|\n1\n|\n设备地址\n|\n|", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "11 h"}}
{"chunk_id": "v20_modbus_zh__p1_026", "text": "03 h 20 h0001 h2F00 h0004 h\n|\n234,56,78,9\n|\n功能代码(读取)以下数据字节的数量(20 h:32 字节 ≙ 16 寄存器)40601:DS47 Control = 1(任务正在处理)40602:功能代码 2F h(47),应答长度 0(故障)40603:故障代码:0004 Response Not Ready(应答还未进行)\n|\n|\nxx h xx h\n|\n1011\n|\nCRC “低”CRC “高”\n|\n异常响应\n如果在 MODBUS 请求处理时检测到错误,从站会返回请求的功能代码进行响应,但数据域中只包含功能代码的最高位以及异常代码。但是,在全局地址 0 上检测到的任何错误都不会产生响应,因为所有从站不能同时进行响应。\n如果在接收到的消息中检测到错误(例如,奇偶校验错误、CRC 错误等),从站不会向主站发送响应。\n请注意,如果收到带有 FC16 的请求且其中包含一个变频器无法执行的写指令(包括向零条目中写入),从站即使发送异常响应也仍然会执行其他有效的写指令。\nSINAMICS V20 支持以下 MODBUS 异常代码:\n|\n异常代码 |\nMODBUS名称 |\n含义 |\n|---|---|---|\n|\n01 |\n非法功能代码 |\n不支持的功", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["Modbus", "寄存器"], "section_h1": "03 h 20 h0001 h2F00 h0004 h", "comm_topic": "parameter_read_write", "protocol": "MODBUS", "function_code": "FC16"}}
{"chunk_id": "v20_modbus_zh__p1_027", "text": "|\n异常代码 |\nMODBUS名称 |\n含义 |\n|---|---|---|\n|\n01 |\n非法功能代码 |\n不支持的功能代码 - 仅支持 FC3、FC6 和 FC16 |\n|\n02 |\n非法数据地址 |\n查询无效地址。 |\n|\n03 |\n非法数据值 |\n识别到无效的数据值。 |\n|\n04 |\n设备故障 |\n从站装置在进行处理操作时发生不可恢复的错误。 |\n下表列出了异常代码所对应的错误情况:\n|\n错误描述 |\n异常代码 |\n|---|---|\n|\n未知功能代码 |\n01 |\n|\n读寄存器,不在范围内 |\n02 |\n|\n写寄存器,不在范围内 |\n02 |\n|\n过多寄存器(>125)的读请求 |\n03 |\n|\n过多寄存器(>123)的写请求 |\n03 |\n|\n消息长度不正确 |\n03 |\n|\n向只读寄存器中写入 |\n04 |\n|\n写寄存器,参数访问错误 |\n04 |\n|\n读寄存器,参数管理器错误 |\n04 |\n|\n向零条目中写入 |\n04 |\n|\n未知错误 |\n04 |\n变频器基本设置\n|\n参数 |\n功能 |\n设置 |\n|---|---|---|\n|\nP0010 |\n调试参数 |\n= 30:恢复出厂设置 |\n|\nP0970 |\n工厂复位 |\n可设为以下值: = 1:如果之前通过 P09", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["Modbus", "寄存器"], "section_h1": "03 h 20 h0001 h2F00 h0004 h", "comm_topic": "parameter_read_write", "param_id": "P0010", "protocol": "MODBUS", "function_code": "FC3"}}
{"chunk_id": "v20_modbus_zh__p1_028", "text": "调试参数 |\n= 30:恢复出厂设置 |\n|\nP0970 |\n工厂复位 |\n可设为以下值: = 1:如果之前通过 P0971 = 21 对参数进行了保存,将所有参数(非用户默认值)复位至用户默认值;否则,将所有参数复位至工厂缺省值 = 21:将所有参数及用户默认值复位至工厂缺省值 = 31:特殊工厂复位。将 EEPROM 中的所有用户默认值复位至工厂缺省值。变频器接下来会重启。 说明:如果 P0970 = 1 或 21,参数 P2010、P2021、P2023 的值不受工厂复位影响。 |\n|\nP0003 |\n用户访问级别 |\n= 3 |\n|\nP0700 |\n选择命令源 |\n= 5:RS485 上的 USS/MODBUS 通讯 工厂缺省值:1(操作面板) |\n|\nP1000 |\n频率设定值选择 |\n= 5:RS485 上的 USS/MODBUS 通讯 工厂缺省值:1(MOP 设定值) |\n|\nP2010[0] |\nUSS/MODBUS 波特率 |\n可设为以下值: = 6:9600 bps(工厂缺省值) = 7:19200 bps = 8:38400 bps ... =12:115200 bps |\n|\nP2014[0] |\nUSS/MODBUS 报文间断时间 [ms] |\n时间设为 0", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["Modbus", "USS"], "section_h1": "03 h 20 h0001 h2F00 h0004 h", "comm_topic": "fault_reset", "param_id": "P0970", "protocol": "MODBUS"}}
{"chunk_id": "v20_modbus_zh__p1_029", "text": "12:115200 bps |\n|\nP2014[0] |\nUSS/MODBUS 报文间断时间 [ms] |\n时间设为 0 时不发生故障(即看门狗被禁止)。 |\n|\nP2021 |\nModbus地址 |\n设置变频器的唯一地址。 范围:1 至 247(工厂缺省值:1) |\n|\nP2022 |\nModbus应答超时[ms] |\n范围:0 至 10000(工厂缺省值:1000) |\n|\nP2023 |\nRS485 协议选择 |\n= 2:Modbus 工厂缺省值:1(USS) 说明:在更改 P2023 后,须对变频器重新上电。在此过程中,请在变频器断电后等待数秒,确保 LED 灯熄灭或显示屏空白后方可再次接通电源。如果通过 PLC 更改 P2023,须确保所做出的更改已通过 P0971 保存到 EEPROM 中。 |\n|\nr2024[0] ... r2031[0] |\nUSS / MODBUS 错误统计 |\n无论 P2023 中选择何种通讯协议,都可以报告 RS485 上的报文信息状态。 |\n|\nr2018[0...7] |\nCO:通过 RS485 上的 USS / MODBUS 接收的 PZD |\n显示通过 RS485 上的 USS/MODBUS 接收的过程数据。 |\n|\nP2019[0..", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["Modbus", "USS"], "section_h1": "03 h 20 h0001 h2F00 h0004 h", "param_id": "P2014", "protocol": "MODBUS", "controller": "PLC"}}
{"chunk_id": "v20_modbus_zh__p1_030", "text": "US 接收的 PZD |\n显示通过 RS485 上的 USS/MODBUS 接收的过程数据。 |\n|\nP2019[0...7] |\nCI:通过 RS485 上的 USS/MODBUS 发送的 PZD |\n显示通过 RS485 上的 USS/MODBUS 发送的过程数据。 |\n|\nP2034 |\nRS485 上的 MODBUS 奇偶校验 |\n设置 RS485 上 MODBUS 报文的奇偶校验。 可设为以下值: = 0:无奇偶校验 = 1:奇校验 = 2:偶校验 |\n|\nP2035 |\nRS485 上的 MODBUS 停止位 |\n设置 RS485 上 MODBUS 报文中的停止位数。 可设为以下值: = 1:1 个停止位 = 2:2 个停止位 |\n映射表\n下表显示了 SINAMICS V20 变频器支持的寄存器。“访问类型”一列中的“R”、“W”、“R/W”分别代表读、写、读/写。下表中带 * 的寄存器只有在连接了 I/O 扩展模块之后才有效。\nHSW(转速设定值)、HIW(实际转速)、STW(控制字)、ZSW(状态字)为控制数据。更多详情请参见“参数列表”章节的参数 r2018 和 P2019。\n|\n寄存器编号 |\n描述 |\n访问类型 |\n单位 |\n定标系数 |\n范围或开/关文本 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["Modbus", "USS", "寄存器"], "section_h1": "03 h 20 h0001 h2F00 h0004 h", "comm_topic": "parameter_read_write", "param_id": "P2019", "protocol": "MODBUS"}}
{"chunk_id": "v20_modbus_zh__p1_031", "text": "r2018 和 P2019。\n|\n寄存器编号 |\n描述 |\n访问类型 |\n单位 |\n定标系数 |\n范围或开/关文本 |\n读取 |\n写入 |\n||\n|---|---|---|---|---|---|---|---|---|---|\n|\n变频器 |\nMODBUS |\n||||||||\n|\n0 |\n40001 |\n看门狗时间 |\nR/W |\nms |\n1 |\n0 - 65535 |\nP2014[0] |\nP2014[0] |\n|\n|\n1 |\n40002 |\n看门狗动作 |\nR/W |\n- |\n1 |\n- |\nP2014 |\nP2014 |\n|\n|\n2 |\n40003 |\n频率设定值 |\nR/W |\n% |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["Modbus", "寄存器"], "section_h1": "03 h 20 h0001 h2F00 h0004 h", "comm_topic": "parameter_read_write", "param_id": "R2018", "protocol": "MODBUS"}}
{"chunk_id": "v20_modbus_zh__p1_032", "text": "0.00 - 100.00 |\nHSW |\nHSW |\n|\n|\n3 |\n40004 |\n运行使能 |\nR/W |\n- |\n1 |\n0 - 1 |\nSTW:3 |\nSTW:3 |\n|\n|\n4 |\n40005 |\n正向/方向命令 |\nR/W |\n- |\n1 |\n0 - 1 |\nSTW:11 |\nSTW:11 |\n|\n|\n5 |\n40006 |\n启动命令 |\nR/W |\n- |\n1 |\n0 - 1 |\nSTW:0 |\nSTW:0 |\n|\n|\n6 |\n40007 |\n故障确认 |\nR/W |\n- |\n1 |\n0 - 1 |\nSTW:7 |\nSTW:7 |\n|\n|\n7 |\n40008 |\nPID 设定值参考 |\nR/W |\n% |\n100 |\n-200.0 - 200.0 |\nP2240 |\nP2240 |\n|\n|\n8 |\n40009 |\nPID 使能 |\nR/W |\n- |\n1 |\n0 - 1 |\nr0055.8 |\n(BICO) P2200 |\n|\n|\n9 |\n40010 |\n电流极限值 |\nR/W |\n% |\n10 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 100.00 |", "param_id": "P2240"}}
{"chunk_id": "v20_modbus_zh__p1_033", "text": "10.0 - 400.0 |\nP0640 |\nP0640 |\n|\n|\n10 |\n40011 |\n加速时间 |\nR/W |\ns |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "10.0 - 400.0 |", "param_id": "P0640"}}
{"chunk_id": "v20_modbus_zh__p1_034", "text": "0.00 - 650.0 |\nP1120 |\nP1120 |\n|\n|\n11 |\n40012 |\n减速时间 |\nR/W |\ns |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 650.0 |", "param_id": "P1120"}}
{"chunk_id": "v20_modbus_zh__p1_035", "text": "0.00 - 650.0 |\nP1121 |\nP1121 |\n|\n|\n12 |\n40013 |\n(保留) |\n|||||||\n|\n13 |\n40014 |\n数字量输出 1 |\nR/W |\n- |\n1 |\n高 |\n低 |\nr0747.0 |\n(BICO) P0731 |\n|\n14 |\n40015 |\n数字量输出 2 |\nR/W |\n- |\n1 |\n高 |\n低 |\nr0747.1 |\n(BICO) P0732 |\n|\n15 |\n40016 |\n基准频率 |\nR/W |\nHz |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 650.0 |", "param_id": "P1121"}}
{"chunk_id": "v20_modbus_zh__p1_036", "text": "1.00 - 550.00 |\nP2000 |\nP2000 |\n|\n|\n16 |\n40017 |\nPID 上限 |\nR/W |\n% |\n100 |\n-200.0 - 200.0 |\nP2291 |\nP2291 |\n|\n|\n17 |\n40018 |\nPID 下限 |\nR/W |\n% |\n100 |\n-200.0 - 200.0 |\nP2292 |\nP2292 |\n|\n|\n18 |\n40019 |\n比例增益 |\nR/W |\n- |\n1000 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "1.00 - 550.00 |", "param_id": "P2000"}}
{"chunk_id": "v20_modbus_zh__p1_037", "text": "0.000 - 65.000 |\nP2280 |\nP2280 |\n|\n|\n19 |\n40020 |\n积分增益 |\nR/W |\ns |\n1 |\n0 - 60 |\nP2285 |\nP2285 |\n|\n|\n20 |\n40021 |\n微分增益 |\nR/W |\n- |\n1 |\n0 - 60 |\nP2274 |\nP2274 |\n|\n|\n21 |\n40022 |\n反馈增益 |\nR/W |\n% |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.000 - 65.000 |", "param_id": "P2280"}}
{"chunk_id": "v20_modbus_zh__p1_038", "text": "0.00 - 500.00 |\nP2269 |\nP2269 |\n|\n|\n22 |\n40023 |\n低通 |\nR/W |\n- |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 500.00 |", "param_id": "P2269"}}
{"chunk_id": "v20_modbus_zh__p1_039", "text": "0.00 - 60.00 |\nP2265 |\nP2265 |\n|\n|\n23 |\n40024 |\n频率输出 |\nR |\nHz |\n100 |\n-327.68 - 327.67 |\nr0024 |\nr0024 |\n|\n|\n24 |\n40025 |\n速度 |\nR |\nRPM |\n1 |\n-16250 - 16250 |\nr0022 |\nr0022 |\n|\n|\n25 |\n40026 |\n经过滤波的电流 |\nR |\nA |\n100 |\n0 - 163.83 |\nr0027 |\nr0027 |\n|\n|\n26 |\n40027 |\n扭矩 |\nR |\nNm |\n100 |\n-325.00 - 325.00 |\nr0031 |\nr0031 |\n|\n|\n27 |\n40028 |\n功率实际值 |\nR |\nkW |\n100 |\n0 - 327.67 |\nr0032 |\nr0032 |\n|\n|\n28 |\n40029 |\n总能耗 |\nR |\nkWh |\n1 |\n0 - 32767 |\nr0039 |\nr0039 |\n|\n|\n29 |\n40030 |\n直流母线电压 |\nR |\nV |\n1 |\n0 - 32767 |\nr0026 |\nr0026 |\n|\n|\n30 |\n40031 |\n参考 |\nR |\nHz |\n100", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["母线电压"], "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 60.00 |", "param_id": "P2265"}}
{"chunk_id": "v20_modbus_zh__p1_040", "text": "- 32767 |\nr0026 |\nr0026 |\n|\n|\n30 |\n40031 |\n参考 |\nR |\nHz |\n100 |\n-327.68 - 327.67 |\nr0020 |\nr0020 |\n|\n|\n31 |\n40032 |\n额定功率 |\nR |\nkW |\n100 |\n0 - 327.67 |\nr0206 |\nr0206 |\n|\n|\n32 |\n40033 |\n电压输出 |\nR |\nV |\n1 |\n0 - 32767 |\nr0025 |\nr0025 |\n|\n|\n33 |\n40034 |\n正向/反向 |\nR |\n- |\n1 |\nFWD |\nREV |\nZSW:14 |\nZSW:14 |\n|\n34 |\n40035 |\n停止/运行 |\nR |\n- |\n1 |\n停止 |\n运行 |\nZSW:2 |\nZSW:2 |\n|\n35 |\n40036 |\n最大频率运行 |\nR |\n- |\n1 |\n最大 |\n否 |\nZSW:10 |\nZSW:10 |\n|\n36 |\n40037 |\n控制方式 |\nR |\n- |\n1 |\n串行 |\n本地 |\nZSW:9 |\nZSW:9 |\n|\n37 |\n40038 |\n使能 |\nR |\n- |\n1 |\nON |\nOFF |\nZSW:0 |\nZSW:0 |\n|\n38 |\n400", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 60.00 |", "param_id": "R0026"}}
{"chunk_id": "v20_modbus_zh__p1_041", "text": "038 |\n使能 |\nR |\n- |\n1 |\nON |\nOFF |\nZSW:0 |\nZSW:0 |\n|\n38 |\n40039 |\n运行准备就绪 |\nR |\n- |\n1 |\n就绪 |\nOFF |\nZSW:1 |\nZSW:1 |\n|\n39 |\n40040 |\n模拟量输入 1 |\nR |\n% |\n100 |\n-300.0 - 300.0 |\nr0754[0] |\nr0754[0] |\n|\n|\n40 |\n40041 |\n模拟量输入 2 |\nR |\n% |\n100 |\n-300.0 - 300.0 |\nr0754[1] |\nr0754[1] |\n|\n|\n41 |\n40042 |\n模拟量输出 1 |\nR |\n% |\n100 |\n-100.0 - 100.0 |\nr0774[0] |\nr0774[0] |\n|\n|\n43 |\n40044 |\n实际频率 |\nR |\n% |\n100 |\n-100.0 - 100.0 |\nHIW |\nHIW |\n|\n|\n44 |\n40045 |\nPID 设定值输出 |\nR |\n% |\n100 |\n-100.0 - 100.0 |\nr2250 |\nr2250 |\n|\n|\n45 |\n40046 |\nPID 输出 |\nR |\n% |\n100 |\n-100.0 - 100.0 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 60.00 |", "param_id": "R0754"}}
{"chunk_id": "v20_modbus_zh__p1_042", "text": "0 |\n|\n|\n45 |\n40046 |\nPID 输出 |\nR |\n% |\n100 |\n-100.0 - 100.0 |\nr2294 |\nr2294 |\n|\n|\n46 |\n40047 |\nPID 反馈 |\nR |\n% |\n100 |\n-100.0 - 100.0 |\nr2266 |\nr2266 |\n|\n|\n47 |\n40048 |\n数字量输入 1 |\nR |\n- |\n1 |\n高 |\n低 |\nr0722.0 |\nr0722.0 |\n|\n48 |\n40049 |\n数字量输入 2 |\nR |\n- |\n1 |\n高 |\n低 |\nr0722.1 |\nr0722.1 |\n|\n49 |\n40050 |\n数字量输入 3 |\nR |\n- |\n1 |\n高 |\n低 |\nr0722.2 |\nr0722.2 |\n|\n50 |\n40051 |\n数字量输入 4 |\nR |\n- |\n1 |\n高 |\n低 |\nr0722.3 |\nr0722.3 |\n|\n53 |\n40054 |\n故障 |\nR |\n- |\n1 |\n故障 |\nOFF |\nZSW:3 |\nZSW:3 |\n|\n54 |\n40055 |\n最后一个故障 |\nR |\n- |\n1 |\n0 - 32767 |\nr0947[0] |\nr0947[0] |\n|\n|\n55 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 60.00 |", "param_id": "R2294"}}
{"chunk_id": "v20_modbus_zh__p1_043", "text": "故障 |\nR |\n- |\n1 |\n0 - 32767 |\nr0947[0] |\nr0947[0] |\n|\n|\n55 |\n40056 |\n故障 1 |\nR |\n- |\n1 |\n0 - 32767 |\nr0947[1] |\nr0947[1] |\n|\n|\n56 |\n40057 |\n故障 2 |\nR |\n- |\n1 |\n0 - 32767 |\nr0947[2] |\nr0947[2] |\n|\n|\n57 |\n40058 |\n故障 3 |\nR |\n- |\n1 |\n0 - 32767 |\nr0947[3] |\nr0947[3] |\n|\n|\n58 |\n40059 |\n报警 |\nR |\n- |\n1 |\n报警 |\nOK |\nZSW:7 |\nZSW:7 |\n|\n59 |\n40060 |\n最后一个报警 |\nR |\n- |\n1 |\n0 - 32767 |\nr2110 |\nr2110 |\n|\n|\n60 |\n40061 |\n变频器版本 |\nR |\n- |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["报警"], "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 60.00 |", "param_id": "R0947"}}
{"chunk_id": "v20_modbus_zh__p1_044", "text": "0.00 - 327.67 |\nr0018 |\nr0018 |\n|\n|\n61 |\n40062 |\n变频器型号 |\nR |\n- |\n1 |\n0 - 32767 |\nr0201 |\nr0201 |\n|\n|\n99 |\n40100 |\nSTW |\nR/W |\n- |\n1 |\n|\nPZD 1 |\nPZD 1 |\n|\n|\n100 |\n40101 |\nHSW |\nR/W |\n- |\n1 |\n|\nPZD 2 |\nPZD 2 |\n|\n|\n109 |\n40110 |\nZSW |\nR |\n- |\n1 |\n|\nPZD 1 |\nPZD 1 |\n|\n|\n110 |\n40111 |\nHIW |\nR |\n- |\n1 |\n|\nPZD 2 |\nPZD 2 |\n|\n|\n199 |\n40200 |\n数字量输出 1 |\nR/W |\n- |\n1 |\n高 |\n低 |\nr0747.0 |\n(BICO) P0731 |\n|\n200 |\n40201 |\n数字量输出 2 |\nR/W |\n- |\n1 |\n高 |\n低 |\nr0747.1 |\n(BICO) P0732 |\n|\n201 |\n40202 |\n数字量输出 3 * |\nR/W |\n- |\n1 |\n高 |\n低 |\nr0747.2 |\n(BICO) P0733 |\n|\n202 |\n402", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 327.67 |", "param_id": "R0018"}}
{"chunk_id": "v20_modbus_zh__p1_045", "text": "|\nR/W |\n- |\n1 |\n高 |\n低 |\nr0747.2 |\n(BICO) P0733 |\n|\n202 |\n40203 |\n数字量输出 4 * |\nR/W |\n- |\n1 |\n高 |\n低 |\nr0747.3 |\n(BICO) P0734 |\n|\n219 |\n40220 |\n模拟量输出 1 |\nR |\n% |\n100 |\n-100.0 - 100.0 |\nr0774[0] |\nr0774[0] |\n|\n|\n239 |\n40240 |\n数字量输入 1 |\nR |\n- |\n1 |\n高 |\n低 |\nr0722.0 |\nr0722.0 |\n|\n240 |\n40241 |\n数字量输入 2 |\nR |\n- |\n1 |\n高 |\n低 |\nr0722.1 |\nr0722.1 |\n|\n241 |\n40242 |\n数字量输入 3 |\nR |\n- |\n1 |\n高 |\n低 |\nr0722.2 |\nr0722.2 |\n|\n242 |\n40243 |\n数字量输入 4 |\nR |\n- |\n1 |\n高 |\n低 |\nr0722.3 |\nr0722.3 |\n|\n243 |\n40244 |\n数字量输入 5 * |\nR |\n- |\n1 |\n高 |\n低 |\nr0722.4 |\nr0722.4 |\n|\n244 |\n40245", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 327.67 |", "param_id": "R0747"}}
{"chunk_id": "v20_modbus_zh__p1_046", "text": "5 * |\nR |\n- |\n1 |\n高 |\n低 |\nr0722.4 |\nr0722.4 |\n|\n244 |\n40245 |\n数字量输入 6 * |\nR |\n- |\n1 |\n高 |\n低 |\nr0722.5 |\nr0722.5 |\n|\n259 |\n40260 |\n模拟量输入 1 |\nR |\n% |\n100 |\n-300.0 - 300.0 |\nr0754[0] |\nr0754[0] |\n|\n|\n260 |\n40261 |\n模拟量输入 2 |\nR |\n% |\n100 |\n-300.0 - 300.0 |\nr0754[1] |\nr0754[1] |\n|\n|\n299 |\n40300 |\n变频器型号 |\nR |\n- |\n1 |\n0 - 32767 |\nr0201 |\nr0201 |\n|\n|\n300 |\n40301 |\n变频器版本 |\nR |\n- |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 327.67 |", "param_id": "R0722"}}
{"chunk_id": "v20_modbus_zh__p1_047", "text": "0.00 - 327.67 |\nr0018 |\nr0018 |\n|\n|\n319 |\n40320 |\n额定功率 |\nR |\nkW |\n100 |\n0 - 327.67 |\nr0206 |\nr0206 |\n|\n|\n320 |\n40321 |\n电流极限值 |\nR/W |\n% |\n10 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 327.67 |", "param_id": "R0018"}}
{"chunk_id": "v20_modbus_zh__p1_048", "text": "10.0 - 400.0 |\nP0640 |\nP0640 |\n|\n|\n321 |\n40322 |\n加速时间 |\nR/W |\ns |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "10.0 - 400.0 |", "param_id": "P0640"}}
{"chunk_id": "v20_modbus_zh__p1_049", "text": "0.00 - 650.0 |\nP1120 |\nP1120 |\n|\n|\n322 |\n40323 |\n减速时间 |\nR/W |\ns |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 650.0 |", "param_id": "P1120"}}
{"chunk_id": "v20_modbus_zh__p1_050", "text": "0.00 - 650.0 |\nP1121 |\nP1121 |\n|\n|\n323 |\n40324 |\n基准频率 |\nR/W |\nHz |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 650.0 |", "param_id": "P1121"}}
{"chunk_id": "v20_modbus_zh__p1_051", "text": "1.00 - 650.0 |\nP2000 |\nP2000 |\n|\n|\n324 |\n40325 |\n固定频率 1 |\nR/W |\nHz |\n100 |\n-327.68 - 327.67 |\nP1001 |\nP1001 |\n|\n|\n325 |\n40326 |\n固定频率 2 |\nR/W |\nHz |\n100 |\n-327.68 - 327.67 |\nP1002 |\nP1002 |\n|\n|\n326 |\n40327 |\n固定频率 3 |\nR/W |\nHz |\n100 |\n-327.68 - 327.67 |\nP1003 |\nP1003 |\n|\n|\n327 |\n40328 |\n固定频率 4 |\nR/W |\nHz |\n100 |\n-327.68 - 327.67 |\nP1004 |\nP1004 |\n|\n|\n329 |\n40330 |\n固定设定值 1 |\nR/W |\n% |\n100 |\n-200 - 200 |\nP2889 |\nP2889 |\n|\n|\n330 |\n40331 |\n固定设定值 2 |\nR/W |\n% |\n100 |\n-200 - 200 |\nP2890 |\nP2890 |\n|\n|\n331 |\n40332 |\n固定频率 5 |\nR/W |\nHz |\n100 |\n-327.68 - 327", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "1.00 - 650.0 |", "param_id": "P2000"}}
{"chunk_id": "v20_modbus_zh__p1_052", "text": "|\n|\n|\n331 |\n40332 |\n固定频率 5 |\nR/W |\nHz |\n100 |\n-327.68 - 327.67 |\nP1005 |\nP1005 |\n|\n|\n332 |\n40333 |\n固定频率 6 |\nR/W |\nHz |\n100 |\n-327.68 - 327.67 |\nP1006 |\nP1006 |\n|\n|\n333 |\n40334 |\n固定频率 7 |\nR/W |\nHz |\n100 |\n-327.68 - 327.67 |\nP1007 |\nP1007 |\n|\n|\n334 |\n40335 |\n固定频率 8 |\nR/W |\nHz |\n100 |\n-327.68 - 327.67 |\nP1008 |\nP1008 |\n|\n|\n339 |\n40340 |\n参考 |\nR |\nHz |\n100 |\n-327.68 - 327.67 |\nr0020 |\nr0020 |\n|\n|\n340 |\n40341 |\n速度 |\nR |\nRPM |\n1 |\n-16250 - 16250 |\nr0022 |\nr0022 |\n|\n|\n341 |\n40342 |\n频率输出 |\nR |\nHz |\n100 |\n-327.68 - 327.67 |\nr0024 |\nr0024 |\n|\n|\n342 |\n403", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "1.00 - 650.0 |", "param_id": "P1005"}}
{"chunk_id": "v20_modbus_zh__p1_053", "text": "Hz |\n100 |\n-327.68 - 327.67 |\nr0024 |\nr0024 |\n|\n|\n342 |\n40343 |\n电压输出 |\nR |\nV |\n1 |\n0 - 32767 |\nr0025 |\nr0025 |\n|\n|\n343 |\n40344 |\n直流母线电压 |\nR |\nV |\n1 |\n0 - 32767 |\nr0026 |\nr0026 |\n|\n|\n344 |\n40345 |\n经过滤波的电流 |\nR |\nA |\n100 |\n0 - 163.83 |\nr0027 |\nr0027 |\n|\n|\n345 |\n40346 |\n扭矩 |\nR |\nNm |\n100 |\n-325.00 - 325.00 |\nr0031 |\nr0031 |\n|\n|\n346 |\n40347 |\n功率实际值 |\nR |\nkW |\n100 |\n0 - 327.67 |\nr0032 |\nr0032 |\n|\n|\n347 |\n40348 |\n总能耗 |\nR |\nkWh |\n1 |\n0 - 32767 |\nr0039 |\nr0039 |\n|\n|\n348 |\n40349 |\n手动/自动 |\nR |\n- |\n1 |\n手动 |\n自动 |\nr0807 |\nr0807 |\n|\n349 |\n40350 |\n未经滤波的电流 |\nR", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["母线电压"], "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "1.00 - 650.0 |", "param_id": "R0024"}}
{"chunk_id": "v20_modbus_zh__p1_054", "text": "|\n1 |\n手动 |\n自动 |\nr0807 |\nr0807 |\n|\n349 |\n40350 |\n未经滤波的电流 |\nR |\nA |\n100 |\n0 - 163.83 |\nr0068 |\nr0068 |\n|\n|\n359 |\n40360 |\n连续提升 |\nR/W |\n% |\n10 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "1.00 - 650.0 |", "param_id": "R0807"}}
{"chunk_id": "v20_modbus_zh__p1_055", "text": "0.0 - 250.0 |\nP1310 |\nP1310 |\n|\n|\n360 |\n40361 |\n最小频率 |\nR/W |\nHz |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.0 - 250.0 |", "param_id": "P1310"}}
{"chunk_id": "v20_modbus_zh__p1_056", "text": "0.00 - 250.00 |\nP1080 |\nP1080 |\n|\n|\n361 |\n40362 |\n最大频率 |\nR/W |\nHz |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 250.00 |", "param_id": "P1080"}}
{"chunk_id": "v20_modbus_zh__p1_057", "text": "0.00 - 250.00 |\nP1082 |\nP1082 |\n|\n|\n368 |\n40369 |\n正向点动频率 |\nR/W |\nHz |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 250.00 |", "param_id": "P1082"}}
{"chunk_id": "v20_modbus_zh__p1_058", "text": "0.00 - 650.00 |\nP1058[0] |\nP1058[0] |\n|\n|\n369 |\n40370 |\n正向点动频率 |\nR/W |\nHz |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 650.00 |", "param_id": "P1058"}}
{"chunk_id": "v20_modbus_zh__p1_059", "text": "0.00 - 650.00 |\nP1058[1] |\nP1058[1] |\n|\n|\n370 |\n40371 |\n正向点动频率 |\nR/W |\nHz |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 650.00 |", "param_id": "P1058"}}
{"chunk_id": "v20_modbus_zh__p1_060", "text": "0.00 - 650.00 |\nP1058[2] |\nP1058[2] |\n|\n|\n371 |\n40372 |\n反向点动频率 |\nR/W |\nHz |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 650.00 |", "param_id": "P1058"}}
{"chunk_id": "v20_modbus_zh__p1_061", "text": "0.00 - 650.00 |\nP1059[0] |\nP1059[0] |\n|\n|\n372 |\n40373 |\n反向点动频率 |\nR/W |\nHz |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 650.00 |", "param_id": "P1059"}}
{"chunk_id": "v20_modbus_zh__p1_062", "text": "0.00 - 650.00 |\nP1059[1] |\nP1059[1] |\n|\n|\n373 |\n40374 |\n反向点动频率 |\nR/W |\nHz |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 650.00 |", "param_id": "P1059"}}
{"chunk_id": "v20_modbus_zh__p1_063", "text": "0.00 - 650.00 |\nP1059[2] |\nP1059[2] |\n|\n|\n399 |\n40400 |\n故障 1 |\nR |\n- |\n1 |\n0 - 32767 |\nr0947[0] |\nr0947[0] |\n|\n|\n400 |\n40401 |\n故障 2 |\nR |\n- |\n1 |\n0 - 32767 |\nr0947[1] |\nr0947[1] |\n|\n|\n401 |\n40402 |\n故障 3 |\nR |\n- |\n1 |\n0 - 32767 |\nr0947[2] |\nr0947[2] |\n|\n|\n402 |\n40403 |\n故障 4 |\nR |\n- |\n1 |\n0 - 32767 |\nr0947[3] |\nr0947[3] |\n|\n|\n403 |\n40404 |\n故障 5 |\nR |\n- |\n1 |\n0 - 32767 |\nr0947[4] |\nr0947[4] |\n|\n|\n404 |\n40405 |\n故障 6 |\nR |\n- |\n1 |\n0 - 32767 |\nr0947[5] |\nr0947[5] |\n|\n|\n405 |\n40406 |\n故障 7 |\nR |\n- |\n1 |\n0 - 32767 |\nr0947[6] |\nr0947[6] |\n|\n|\n406 |\n40407", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 650.00 |", "param_id": "P1059"}}
{"chunk_id": "v20_modbus_zh__p1_064", "text": "|\n- |\n1 |\n0 - 32767 |\nr0947[6] |\nr0947[6] |\n|\n|\n406 |\n40407 |\n故障 8 |\nR |\n- |\n1 |\n0 - 32767 |\nr0947[7] |\nr0947[7] |\n|\n|\n407 |\n40408 |\n报警 |\nR |\n- |\n1 |\n0 - 32767 |\nr2110[0] |\nr2110[0] |\n|\n|\n498 |\n40499 |\n参数错误代码 |\nR |\n- |\n1 |\n0 - 254 |\n- |\n- |\n|\n|\n499 |\n40500 |\nPID 使能 |\nR/W |\n- |\n1 |\n0 - 1 |\nr0055.8 |\n(BICO) P2200 |\n|\n|\n500 |\n40501 |\nPID 设定值参考 |\nR/W |\n% |\n100 |\n-200.0 - 200.0 |\nP2240 |\nP2240 |\n|\n|\n509 |\n40510 |\n低通 |\nR/W |\n- |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["报警"], "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 650.00 |", "param_id": "R0947"}}
{"chunk_id": "v20_modbus_zh__p1_065", "text": "0.00 - 60.0 |\nP2265 |\nP2265 |\n|\n|\n510 |\n40511 |\n反馈增益 |\nR/W |\n% |\n100 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 60.0 |", "param_id": "P2265"}}
{"chunk_id": "v20_modbus_zh__p1_066", "text": "0.00 - 500.00 |\nP2269 |\nP2269 |\n|\n|\n511 |\n40512 |\n比例增益 |\nR/W |\n- |\n1000 |", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.00 - 500.00 |", "param_id": "P2269"}}
{"chunk_id": "v20_modbus_zh__p1_067", "text": "0.000 - 65.000 |\nP2280 |\nP2280 |\n|\n|\n512 |\n40513 |\n积分增益 |\nR/W |\ns |\n1 |\n0 - 60 |\nP2285 |\nP2285 |\n|\n|\n513 |\n40514 |\n微分增益 |\nR/W |\n- |\n1 |\n0 - 60 |\nP2274 |\nP2274 |\n|\n|\n514 |\n40515 |\nPID 上限 |\nR/W |\n% |\n100 |\n-200.0 - 200.0 |\nP2291 |\nP2291 |\n|\n|\n515 |\n40516 |\nPID 下限 |\nR/W |\n% |\n100 |\n-200.0 - 200.0 |\nP2292 |\nP2292 |\n|\n|\n519 |\n40520 |\nPID 设定值输出 |\nR |\n% |\n100 |\n-100.0 - 100.0 |\nr2250 |\nr2250 |\n|\n|\n520 |\n40521 |\nPID 反馈 |\nR |\n% |\n100 |\n-100.0 - 100.0 |\nr2266 |\nr2266 |\n|\n|\n521 |\n40522 |\nPID 输出 |\nR |\n% |\n100 |\n-100.0 - 100.0 |\nr2294 |\nr2294 |\n|\n|\n549 |\n40", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.000 - 65.000 |", "param_id": "P2280"}}
{"chunk_id": "v20_modbus_zh__p1_068", "text": "R |\n% |\n100 |\n-100.0 - 100.0 |\nr2294 |\nr2294 |\n|\n|\n549 |\n40550 |\n参数号 |\nRW |\n- |\n1 |\n0 - 65535 |\n- |\n- |\n|\n|\n550 |\n40551 |\n参数下标 |\nRW |\n- |\n1 |\n0 - 65535 |\n- |\n- |\n|\n|\n551 |\n40552 |\n预留 |\nRO |\n- |\n- |\n- |\n- |\n- |\n|\n|\n553 |\n40554 |\n参数高位字 |\nRW |\n- |\n1 |\n0 - 65535 |\n- |\n- |\n|\n|\n554 |\n40555 |\n参数低位字 |\nRW |\n- |\n1 |\n0 - 65535 |\n- |\n- |\n|\n|\n557 |\n40558 |\n参数高位字 |\nRO |\n- |\n1 |\n0 - 65535 |\n- |\n- |\n|\n|\n558 |\n40559 |\n参数低位字 |\nRO |\n- |\n1 |\n0 - 65535 |\n- |\n- |\n|\n|\n600 |\n40601 |\nDS47 控制 |\nR/W |\n- |\n- |\n- |\n- |\n- |\n|\n|\n601 |\n40602 |\nDS47 报文头 |\nR/W |\n- |\n- |\n- |\n-", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.000 - 65.000 |", "param_id": "R2294"}}
{"chunk_id": "v20_modbus_zh__p1_069", "text": "|\n- |\n- |\n|\n|\n601 |\n40602 |\nDS47 报文头 |\nR/W |\n- |\n- |\n- |\n- |\n- |\n|\n|\n602 |\n40603 |\nDS47 数据 1 |\nR/W |\n- |\n- |\n- |\n- |\n- |\n|\n|\n... |\n... |\n... |\n... |\n||||||\n|\n721 |\n40722 |\nDS47 数据 120 |\nR/W |\n- |\n- |\n- |\n- |\n- |\n编程举例\n以下程序为计算 MODBUS RTU 的 CRC 的示例。\n参数定标\n由于受到 MODBUS 协议中整数数据的限制,在发送变频器参数值之前有必要将其进行换算。通过定标可实现这一换算,参数定标是用一个系数乘以带有一位小数的参数值,从而去除其小数部分。具体的定标系数见上表。\nBICO参数\n在参数处理的过程中会同时在后台进行BICO参数的更新。由于受到寄存器值的限制,只能向 BICO 参数中写入‘0’或‘1’。这就表示 BICO 输入始终为静态值‘0’或‘1’。而其先前与另一参数的连接则会丢失。读取BICO参数即返回当前的BICO输出值。\n例如:MODBUS 寄存器号 40200。向该寄存器中写入值 0 或 1 即使其 BICO 输入 P0731 静态等于所写的", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["Modbus", "寄存器"], "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.000 - 65.000 |", "comm_topic": "parameter_read_write", "param_id": "P0731", "protocol": "MODBUS RTU"}}
{"chunk_id": "v20_modbus_zh__p1_070", "text": ":MODBUS 寄存器号 40200。向该寄存器中写入值 0 或 1 即使其 BICO 输入 P0731 静态等于所写的值。读取参数即返回 BICO 输出,该输出值存储于 r0747.0。\n故障\n满足以下三个条件时,变频器会显示故障 F72:\n- P2014(USS/MODBUS 报文间断时间)参数值不等于 0。\n- 变频器启动后已从主站接收过程数据。\n- 两次连续的过程数据报文接收的间隔时间超出P2014参数值。\n- German\n- English\n- Spanish\n- French\n- Korean\n- Portuguese (BR)\n- Italian\n- Turkish\n- Chinese (simplified)\n- You want to discuss in our forum and exchange experiences with other users\n- You have a technical question / problem: Ask the Technical Support\n- You want to create CAx data for one or more products\n- You would like to send us fee", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "keywords_zh": ["Modbus", "USS", "寄存器"], "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.000 - 65.000 |", "comm_topic": "parameter_read_write", "param_id": "P0731", "protocol": "MODBUS"}}
{"chunk_id": "v20_modbus_zh__p1_071", "text": "ata for one or more products\n- You would like to send us feedback on this Entry", "metadata": {"device_family": "SINAMICS V20", "brand": "Siemens", "language": "zh-CN", "doc_id": "v20_modbus_zh", "doc_title": "SINAMICS V20 MODBUS 通讯", "doc_type": "comm_page", "doc_role": "communication", "source_kind": "mhtml", "source_priority": "P0", "retrieval_boost": 1.12, "page_start": 1, "page_end": 1, "section_h1": "03 h 20 h0001 h2F00 h0004 h", "section_h2": "0.000 - 65.000 |"}}
